!-Generator IDFEditor 1.50
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.5;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building 1,              !- Name
    0.0,                     !- North Axis {deg}
    ,                        !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,1;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    20,                      !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    8;                       !- Maximum Plant Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    AMSTERDAM_NLD,           !- Name
    52.3,                    !- Latitude {deg}
    4.77,                    !- Longitude {deg}
    1.0,                     !- Time Zone {hr}
    -2.0;                    !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    AMSTERDAM Ann Htg 99.6% Condns DB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.5,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    -6.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    103000.0,                !- Barometric Pressure {Pa}
    2.6,                     !- Wind Speed {m/s}
    20.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

  SizingPeriod:DesignDay,
    AMSTERDAM Ann Clg .4% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.2,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100900.0,                !- Barometric Pressure {Pa}
    2.6,                     !- Wind Speed {m/s}
    60.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  SizingPeriod:DesignDay,
    AMSTERDAM Ann Clg .4% Condns DB=>MWB (month 6),  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.0,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    11.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101200.0,                !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    60.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  SizingPeriod:DesignDay,
    AMSTERDAM Ann Clg .4% Condns DB=>MWB (month 7),  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.0,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    11.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101200.0,                !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    60.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  SizingPeriod:DesignDay,
    AMSTERDAM Ann Clg .4% Condns DB=>MWB (month 8),  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.0,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    11.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101200.0,                !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    60.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  SizingPeriod:DesignDay,
    AMSTERDAM Ann Clg .4% Condns DB=>MWB (month 9),  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.0,                    !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    11.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101200.0,                !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    60.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    1,                       !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,5.47,5.69,6.52,9.21,11.63,13.55,14.57,14.32,12.94,10.72,8.39,6.43;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fractional Sch Limits,   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    Schedule Day On,         !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day Off,        !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day Activity Level,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    125;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule 5% Load,        !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Heating Always Off,      !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Cooling Always Off,      !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1
    90;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Cooling Always on Setback for Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1
    25.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Heating Always on Setback for Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1
    18.5;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day Weekday Diversity Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.07,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.08,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.07,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.09,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.21,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.46,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.53,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.59,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.56,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.54,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.54,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.52,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.44,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.33,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.19,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.13,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.12,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Schedule Day Morning Weekday Diversity Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.07,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.08,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.07,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.09,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.21,                    !- Value Until Time 8
    24:00,                   !- Time 9
    1;                       !- Value Until Time 9

  Schedule:Day:Interval,
    Schedule Day Cooling Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    25.0,                    !- Value Until Time 1
    02:00,                   !- Time 2
    25.0,                    !- Value Until Time 2
    03:00,                   !- Time 3
    25.0,                    !- Value Until Time 3
    04:00,                   !- Time 4
    25.0,                    !- Value Until Time 4
    05:00,                   !- Time 5
    25.0,                    !- Value Until Time 5
    06:00,                   !- Time 6
    25.0,                    !- Value Until Time 6
    07:00,                   !- Time 7
    23.0,                    !- Value Until Time 7
    08:00,                   !- Time 8
    23.0,                    !- Value Until Time 8
    09:00,                   !- Time 9
    23.0,                    !- Value Until Time 9
    10:00,                   !- Time 10
    23.0,                    !- Value Until Time 10
    11:00,                   !- Time 11
    23.0,                    !- Value Until Time 11
    12:00,                   !- Time 12
    23.0,                    !- Value Until Time 12
    13:00,                   !- Time 13
    23.0,                    !- Value Until Time 13
    14:00,                   !- Time 14
    23.0,                    !- Value Until Time 14
    15:00,                   !- Time 15
    23.0,                    !- Value Until Time 15
    16:00,                   !- Time 16
    23.0,                    !- Value Until Time 16
    17:00,                   !- Time 17
    23.0,                    !- Value Until Time 17
    18:00,                   !- Time 18
    23.0,                    !- Value Until Time 18
    19:00,                   !- Time 19
    25.0,                    !- Value Until Time 19
    20:00,                   !- Time 20
    25.0,                    !- Value Until Time 20
    21:00,                   !- Time 21
    25.0,                    !- Value Until Time 21
    22:00,                   !- Time 22
    25.0,                    !- Value Until Time 22
    23:00,                   !- Time 23
    25.0,                    !- Value Until Time 23
    24:00,                   !- Time 24
    25.0;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Schedule Day Heating Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    18.5,                    !- Value Until Time 1
    02:00,                   !- Time 2
    18.5,                    !- Value Until Time 2
    03:00,                   !- Time 3
    18.5,                    !- Value Until Time 3
    04:00,                   !- Time 4
    18.5,                    !- Value Until Time 4
    05:00,                   !- Time 5
    18.5,                    !- Value Until Time 5
    06:00,                   !- Time 6
    18.5,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21.0,                    !- Value Until Time 7
    08:00,                   !- Time 8
    21.0,                    !- Value Until Time 8
    09:00,                   !- Time 9
    21.0,                    !- Value Until Time 9
    10:00,                   !- Time 10
    21.0,                    !- Value Until Time 10
    11:00,                   !- Time 11
    21.0,                    !- Value Until Time 11
    12:00,                   !- Time 12
    21.0,                    !- Value Until Time 12
    13:00,                   !- Time 13
    21.0,                    !- Value Until Time 13
    14:00,                   !- Time 14
    21.0,                    !- Value Until Time 14
    15:00,                   !- Time 15
    21.0,                    !- Value Until Time 15
    16:00,                   !- Time 16
    21.0,                    !- Value Until Time 16
    17:00,                   !- Time 17
    21.0,                    !- Value Until Time 17
    18:00,                   !- Time 18
    21.0,                    !- Value Until Time 18
    19:00,                   !- Time 19
    18.5,                    !- Value Until Time 19
    20:00,                   !- Time 20
    18.5,                    !- Value Until Time 20
    21:00,                   !- Time 21
    18.5,                    !- Value Until Time 21
    22:00,                   !- Time 22
    18.5,                    !- Value Until Time 22
    23:00,                   !- Time 23
    18.5,                    !- Value Until Time 23
    24:00,                   !- Time 24
    18.5;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Cooling Always on Setback for Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1
    25.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Heating Always on Setback for Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1
    18.5;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    25.0,                    !- Value Until Time 1
    02:00,                   !- Time 2
    25.0,                    !- Value Until Time 2
    03:00,                   !- Time 3
    25.0,                    !- Value Until Time 3
    04:00,                   !- Time 4
    25.0,                    !- Value Until Time 4
    05:00,                   !- Time 5
    25.0,                    !- Value Until Time 5
    06:00,                   !- Time 6
    25.0,                    !- Value Until Time 6
    07:00,                   !- Time 7
    23.0,                    !- Value Until Time 7
    08:00,                   !- Time 8
    23.0,                    !- Value Until Time 8
    09:00,                   !- Time 9
    23.0,                    !- Value Until Time 9
    10:00,                   !- Time 10
    23.0,                    !- Value Until Time 10
    11:00,                   !- Time 11
    23.0,                    !- Value Until Time 11
    12:00,                   !- Time 12
    23.0,                    !- Value Until Time 12
    13:00,                   !- Time 13
    23.0,                    !- Value Until Time 13
    14:00,                   !- Time 14
    23.0,                    !- Value Until Time 14
    15:00,                   !- Time 15
    23.0,                    !- Value Until Time 15
    16:00,                   !- Time 16
    23.0,                    !- Value Until Time 16
    17:00,                   !- Time 17
    23.0,                    !- Value Until Time 17
    18:00,                   !- Time 18
    23.0,                    !- Value Until Time 18
    19:00,                   !- Time 19
    25.0,                    !- Value Until Time 19
    20:00,                   !- Time 20
    25.0,                    !- Value Until Time 20
    21:00,                   !- Time 21
    25.0,                    !- Value Until Time 21
    22:00,                   !- Time 22
    25.0,                    !- Value Until Time 22
    23:00,                   !- Time 23
    25.0,                    !- Value Until Time 23
    24:00,                   !- Time 24
    25.0;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Schedule Day Heating Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    18.5,                    !- Value Until Time 1
    02:00,                   !- Time 2
    18.5,                    !- Value Until Time 2
    03:00,                   !- Time 3
    18.5,                    !- Value Until Time 3
    04:00,                   !- Time 4
    18.5,                    !- Value Until Time 4
    05:00,                   !- Time 5
    18.5,                    !- Value Until Time 5
    06:00,                   !- Time 6
    18.5,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21.0,                    !- Value Until Time 7
    08:00,                   !- Time 8
    21.0,                    !- Value Until Time 8
    09:00,                   !- Time 9
    21.0,                    !- Value Until Time 9
    10:00,                   !- Time 10
    21.0,                    !- Value Until Time 10
    11:00,                   !- Time 11
    21.0,                    !- Value Until Time 11
    12:00,                   !- Time 12
    21.0,                    !- Value Until Time 12
    13:00,                   !- Time 13
    21.0,                    !- Value Until Time 13
    14:00,                   !- Time 14
    21.0,                    !- Value Until Time 14
    15:00,                   !- Time 15
    21.0,                    !- Value Until Time 15
    16:00,                   !- Time 16
    21.0,                    !- Value Until Time 16
    17:00,                   !- Time 17
    21.0,                    !- Value Until Time 17
    18:00,                   !- Time 18
    21.0,                    !- Value Until Time 18
    19:00,                   !- Time 19
    18.5,                    !- Value Until Time 19
    20:00,                   !- Time 20
    18.5,                    !- Value Until Time 20
    21:00,                   !- Time 21
    18.5,                    !- Value Until Time 21
    22:00,                   !- Time 22
    18.5,                    !- Value Until Time 22
    23:00,                   !- Time 23
    18.5,                    !- Value Until Time 23
    24:00,                   !- Time 24
    18.5;                    !- Value Until Time 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Schedule:Week:Daily People Activity,  !- Name
    Schedule Day Activity Level,  !- Sunday Schedule:Day Name
    Schedule Day Activity Level,  !- Monday Schedule:Day Name
    Schedule Day Activity Level,  !- Tuesday Schedule:Day Name
    Schedule Day Activity Level,  !- Wednesday Schedule:Day Name
    Schedule Day Activity Level,  !- Thursday Schedule:Day Name
    Schedule Day Activity Level,  !- Friday Schedule:Day Name
    Schedule Day Activity Level,  !- Saturday Schedule:Day Name
    Schedule Day Activity Level,  !- Holiday Schedule:Day Name
    Schedule Day Activity Level,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Activity Level,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Activity Level,  !- CustomDay1 Schedule:Day Name
    Schedule Day Activity Level;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily Infiltration,  !- Name
    Schedule Day On,         !- Sunday Schedule:Day Name
    Schedule Day On,         !- Monday Schedule:Day Name
    Schedule Day On,         !- Tuesday Schedule:Day Name
    Schedule Day On,         !- Wednesday Schedule:Day Name
    Schedule Day On,         !- Thursday Schedule:Day Name
    Schedule Day On,         !- Friday Schedule:Day Name
    Schedule Day On,         !- Saturday Schedule:Day Name
    Schedule Day Off,        !- Holiday Schedule:Day Name
    Schedule Day On,         !- SummerDesignDay Schedule:Day Name
    Schedule Day On,         !- WinterDesignDay Schedule:Day Name
    Schedule Day Off,        !- CustomDay1 Schedule:Day Name
    Schedule Day Off;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily Cooling Base Space Type,  !- Name
    Cooling Always on Setback for Base Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Monday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Friday Schedule:Day Name
    Cooling Always on Setback for Base Space Type,  !- Saturday Schedule:Day Name
    Cooling Always on Setback for Base Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- CustomDay1 Schedule:Day Name
    Schedule Day Cooling Base Space Type;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily Heating Base Space Type,  !- Name
    Heating Always on Setback for Base Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Monday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Friday Schedule:Day Name
    Heating Always on Setback for Base Space Type,  !- Saturday Schedule:Day Name
    Heating Always on Setback for Base Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- CustomDay1 Schedule:Day Name
    Schedule Day Heating Base Space Type;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily Internal Condition Base Space Type,  !- Name
    Schedule 5% Load,        !- Sunday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Monday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Friday Schedule:Day Name
    Schedule 5% Load,        !- Saturday Schedule:Day Name
    Schedule 5% Load,        !- Holiday Schedule:Day Name
    Schedule Day Morning Weekday Diversity Base Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Off,        !- WinterDesignDay Schedule:Day Name
    Schedule Day Off,        !- CustomDay1 Schedule:Day Name
    Schedule Day Off;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily Cooling Base [Without Windows] Space Type,  !- Name
    Cooling Always on Setback for Base [Without Windows] Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Monday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Friday Schedule:Day Name
    Cooling Always on Setback for Base [Without Windows] Space Type,  !- Saturday Schedule:Day Name
    Cooling Always on Setback for Base [Without Windows] Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- CustomDay1 Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily Heating Base [Without Windows] Space Type,  !- Name
    Heating Always on Setback for Base [Without Windows] Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Monday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Friday Schedule:Day Name
    Heating Always on Setback for Base [Without Windows] Space Type,  !- Saturday Schedule:Day Name
    Heating Always on Setback for Base [Without Windows] Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- CustomDay1 Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    People Activity Schedule,!- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily People Activity,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Space Infiltration Schedule,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    Schedule:Week:Daily Infiltration,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Cooling Setpoint Schedule Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily Cooling Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Heating Setpoint Schedule Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily Heating Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Electric Equipment Schedule Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    Schedule:Week:Daily Internal Condition Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Lighting Schedule Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    Schedule:Week:Daily Internal Condition Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Occupancy Schedule Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    Schedule:Week:Daily Internal Condition Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Heating Setpoint Schedule Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily Heating Base [Without Windows] Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Cooling Setpoint Schedule Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily Cooling Base [Without Windows] Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    HVACTemplate-Always 0.011663044286426078,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.011663044286426078; !- Field 3

  Schedule:Compact,
    OA Schedule,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: Holiday,            !- Field 12
    Until: 24:00,0.0,        !- Field 13
    For: Summer Design Day,  !- Field 15
    Until: 07:00,0.0,        !- Field 16
    Until: 18:00,1.0,        !- Field 18
    Until: 24:00,0.0,        !- Field 20
    For: Winter Design Day,  !- Field 22
    Until: 07:00,0.0,        !- Field 23
    Until: 18:00,1.0,        !- Field 25
    Until: 24:00,0.0;        !- Field 27

  Schedule:Compact,
    VentingSched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    HVACTemplate-Always Off, !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

  Schedule:Compact,
    Base Space Type WindowVentSched,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,21.0,       !- Field 3
    Until: 02:00,21.0,       !- Field 5
    Until: 03:00,21.0,       !- Field 7
    Until: 04:00,21.0,       !- Field 9
    Until: 05:00,21.0,       !- Field 11
    Until: 06:00,21.0,       !- Field 13
    Until: 07:00,22.0,       !- Field 15
    Until: 08:00,22.0,       !- Field 17
    Until: 09:00,22.0,       !- Field 19
    Until: 10:00,22.0,       !- Field 21
    Until: 11:00,22.0,       !- Field 23
    Until: 12:00,22.0,       !- Field 25
    Until: 13:00,22.0,       !- Field 27
    Until: 14:00,22.0,       !- Field 29
    Until: 15:00,22.0,       !- Field 31
    Until: 16:00,22.0,       !- Field 33
    Until: 17:00,22.0,       !- Field 35
    Until: 18:00,22.0,       !- Field 37
    Until: 19:00,21.0,       !- Field 39
    Until: 20:00,21.0,       !- Field 41
    Until: 21:00,21.0,       !- Field 43
    Until: 22:00,21.0,       !- Field 45
    Until: 23:00,21.0,       !- Field 47
    Until: 24:00,21.0;       !- Field 49

  Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 18.0,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18.0;       !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 0.0011587902401248064,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0011587902401248064; !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 14.0,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14.0;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    F08:2040879925,          !- Name
    Smooth,                  !- Roughness
    0.004143527265468737,    !- Thickness {m}
    45.279,                  !- Conductivity {W/m-K}
    7832.8,                  !- Density {kg/m3}
    502.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F13:2002374637,          !- Name
    Smooth,                  !- Roughness
    0.041435272654687376,    !- Thickness {m}
    0.163,                   !- Conductivity {W/m-K}
    1121.26,                 !- Density {kg/m3}
    1465.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    I04:-274925861,          !- Name
    Smooth,                  !- Roughness
    0.19165718742767862,     !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    19.22,                   !- Density {kg/m3}
    963.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    M03:351381279,           !- Name
    Smooth,                  !- Roughness
    0.4371506634586378,      !- Thickness {m}
    0.496,                   !- Conductivity {W/m-K}
    464.52,                  !- Density {kg/m3}
    879.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01:-2127594328,         !- Name
    Smooth,                  !- Roughness
    0.03445522470609953,     !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.9,                   !- Density {kg/m3}
    1088.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G03:1906110788,          !- Name
    Smooth,                  !- Roughness
    0.053865854451093584,    !- Thickness {m}
    0.068,                   !- Conductivity {W/m-K}
    400.45,                  !- Density {kg/m3}
    1298.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    I02:2097219077,          !- Name
    Smooth,                  !- Roughness
    0.2113198905389056,      !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    43.25,                   !- Density {kg/m3}
    1214.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plasterboard,            !- Name
    Rough,                   !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.16023504495111,        !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    800.922646044499,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Slate_tile,              !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

  Material,
    1st_Floor_Insulation,    !- Name
    Smooth,                  !- Roughness
    0.139679644,             !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    19.22,                   !- Density {kg/m3}
    963.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Concrete_Floor_Slab,     !- Name
    Smooth,                  !- Roughness
    0.10,                    !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240.0,                  !- Density {kg/m3}
    900.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hardwood_Floor,          !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.1591211,               !- Conductivity {W/m-K}
    720.8308,                !- Density {kg/m3}
    1255.20,                 !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    Carpet w/rubber pad,     !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    1,                       !- Solar Absorptance
    0.85;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Material Air Gap 1,      !- Name
    0.1;                     !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    West Wall Glazing Material:1652037382,  !- Name
    1.0,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    East Wall Glazing Material:1694761732,  !- Name
    1.0,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    North Wall Glazing Material:19617710,  !- Name
    1.0,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    South Wall Glazing Material:-647712485,  !- Name
    1.0,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Skylight Glazing Material,  !- Name
    1.4,                     !- U-Factor {W/m2-K}
    0.3,                     !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

  WindowMaterial:Shade,
    Medium Shade,            !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.4,                     !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.4,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

  WindowMaterial:Blind,
    Blind,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.1,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    South Wall Glazing,      !- Name
    South Wall Glazing Material:-647712485;  !- Outside Layer

  Construction,
    Up Roof MetalDeck,       !- Name
    F13:2002374637,          !- Outside Layer
    G03:1906110788,          !- Layer 2
    I02:2097219077,          !- Layer 3
    F08:2040879925;          !- Layer 4

  Construction,
    East Wall Glazing,       !- Name
    East Wall Glazing Material:1694761732;  !- Outside Layer

  Construction,
    South Wall ConcreteBlock,!- Name
    M03:351381279,           !- Outside Layer
    I04:-274925861,          !- Layer 2
    G01:-2127594328;         !- Layer 3

  Construction,
    North Wall ConcreteBlock,!- Name
    M03:351381279,           !- Outside Layer
    I04:-274925861,          !- Layer 2
    G01:-2127594328;         !- Layer 3

  Construction,
    East Wall ConcreteBlock, !- Name
    M03:351381279,           !- Outside Layer
    I04:-274925861,          !- Layer 2
    G01:-2127594328;         !- Layer 3

  Construction,
    West Wall Glazing,       !- Name
    West Wall Glazing Material:1652037382;  !- Outside Layer

  Construction,
    West Wall ConcreteBlock, !- Name
    M03:351381279,           !- Outside Layer
    I04:-274925861,          !- Layer 2
    G01:-2127594328;         !- Layer 3

  Construction,
    North Wall Glazing,      !- Name
    North Wall Glazing Material:19617710;  !- Outside Layer

  Construction,
    Zone Separator Construction,  !- Name
    Plasterboard,            !- Outside Layer
    Material Air Gap 1,      !- Layer 2
    Plasterboard;            !- Layer 3

  Construction,
    Slab_Floor,              !- Name
    Concrete_Floor_Slab,     !- Outside Layer
    1st_Floor_Insulation,    !- Layer 2
    Carpet w/rubber pad;     !- Layer 3

  Construction,
    General_Floor_Ceiling,   !- Name
    Concrete_Floor_Slab,     !- Outside Layer
    Carpet w/rubber pad;     !- Layer 2

  Construction,
    Skylight Glazing,        !- Name
    Skylight Glazing Material;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    L001_P01;                !- Name

  Zone,
    L002_P01;                !- Name

  Zone,
    L003_P01;                !- Name

  Zone,
    L004_P01;                !- Name

  Zone,
    L005_P01;                !- Name

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    Base Space Type,         !- Name
    L002_P01,                !- Zone 1 Name
    L003_P01,                !- Zone 2 Name
    L004_P01,                !- Zone 3 Name
    L001_P01,                !- Zone 4 Name
    L005_P01;                !- Zone 5 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    L001_P01:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P01,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.329999999999934,44.37999999999999,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999996,44.37999999999997,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999997,43.47999999999996,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.000000000000066,43.47999999999991,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    6.9999999999999964,37.179999999999986,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    37.69999999999973,37.1799999999999,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    37.69999999999996,5.399999999999949,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    -37.75000000000001,5.4000000000000075,0.0,  !- X,Y,Z ==> Vertex 8 {m}
    -37.75000000000001,-9.023892744153272E-15,0.0,  !- X,Y,Z ==> Vertex 9 {m}
    -53.33000000000001,0.0,0.0;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    L001_P01:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.69999999999984,37.1799999999999,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    6.9999999999999964,37.179999999999986,3.9699999999999993,  !- X,Y,Z ==> Vertex 2 {m}
    7.000000000000065,43.47999999999993,3.9699999999999993,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999997,43.47999999999996,3.9699999999999993,  !- X,Y,Z ==> Vertex 4 {m}
    -37.70999999999996,44.37999999999997,3.9699999999999993,  !- X,Y,Z ==> Vertex 5 {m}
    -53.329999999999934,44.37999999999999,3.9699999999999993,  !- X,Y,Z ==> Vertex 6 {m}
    -53.33000000000001,0.0,3.9699999999999993,  !- X,Y,Z ==> Vertex 7 {m}
    -37.75000000000001,-9.023892744153272E-15,3.9699999999999993,  !- X,Y,Z ==> Vertex 8 {m}
    -37.75000000000001,5.4000000000000075,3.9699999999999993,  !- X,Y,Z ==> Vertex 9 {m}
    -35.679396006546625,5.399999999999993,3.9699999999999993,  !- X,Y,Z ==> Vertex 10 {m}
    -35.67939600654666,14.199999999999976,3.9699999999999993,  !- X,Y,Z ==> Vertex 11 {m}
    -7.6793960065466935,14.199999999999958,3.9699999999999993,  !- X,Y,Z ==> Vertex 12 {m}
    -7.6793960065466935,19.654986337915933,3.9699999999999993,  !- X,Y,Z ==> Vertex 13 {m}
    -35.67939600654658,19.654986337915968,3.9699999999999993,  !- X,Y,Z ==> Vertex 14 {m}
    -35.67939600654666,28.45498633791596,3.9699999999999993,  !- X,Y,Z ==> Vertex 15 {m}
    -7.679396006546578,28.454986337915976,3.9699999999999993,  !- X,Y,Z ==> Vertex 16 {m}
    -7.679396006546581,5.399999999999984,3.9699999999999993,  !- X,Y,Z ==> Vertex 17 {m}
    37.69999999999996,5.399999999999949,3.9699999999999993;  !- X,Y,Z ==> Vertex 18 {m}

  BuildingSurface:Detailed,
    L001_P01:0:Roof_3,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654666,28.45498633791596,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654658,19.654986337915968,3.9699999999999993,  !- X,Y,Z ==> Vertex 2 {m}
    -7.6793960065466935,19.654986337915933,3.9699999999999993,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546578,28.454986337915976,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:Roof_4,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546624,14.199999999999958,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654666,14.199999999999976,3.9699999999999993,  !- X,Y,Z ==> Vertex 2 {m}
    -35.679396006546625,5.3999999999999995,3.9699999999999993,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546582,5.399999999999983,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_5_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.70999999999996,44.37999999999997,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999996,44.37999999999997,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -53.329999999999934,44.37999999999999,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -53.329999999999934,44.37999999999999,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_6_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.70999999999997,43.47999999999996,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999997,43.47999999999996,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999996,44.37999999999997,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999996,44.37999999999997,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_7_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.000000000000066,43.47999999999991,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    7.000000000000066,43.47999999999991,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999997,43.47999999999996,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999997,43.47999999999996,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_8_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.999999999999996,37.179999999999986,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    6.999999999999996,37.179999999999986,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.000000000000065,43.47999999999991,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.000000000000065,43.47999999999991,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_9_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.69999999999973,37.1799999999999,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999973,37.1799999999999,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    6.9999999999999964,37.179999999999986,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    6.9999999999999964,37.179999999999986,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_10_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.69999999999997,5.399999999999949,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999997,5.399999999999949,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999974,37.1799999999999,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999974,37.1799999999999,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_11_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.75000000000001,5.400000000000008,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000001,5.400000000000008,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999996,5.39999999999995,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999996,5.39999999999995,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_12_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.75000000000001,-9.023892744153272E-15,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000001,-9.023892744153272E-15,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.75000000000001,5.4000000000000075,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.75000000000001,5.4000000000000075,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_13_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.33000000000001,-4.3539375131695465E-31,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33000000000001,-4.3539375131695465E-31,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.75000000000001,-9.023892744153272E-15,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.75000000000001,-9.023892744153272E-15,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L001_P01:0:ExtWall_14_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.329999999999934,44.37999999999999,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,44.37999999999999,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000001,-7.615361534804416E-30,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -53.33000000000001,-7.615361534804416E-30,3.9699999999999993;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.69999999999996,5.399999999999949,3.9699999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546578,5.399999999999992,3.9699999999999993,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546578,28.454986337915976,3.9699999999999993,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654666,28.45498633791596,3.9699999999999993,  !- X,Y,Z ==> Vertex 4 {m}
    -35.67939600654658,19.654986337915968,3.9699999999999993,  !- X,Y,Z ==> Vertex 5 {m}
    -7.6793960065466935,19.654986337915933,3.9699999999999993,  !- X,Y,Z ==> Vertex 6 {m}
    -7.6793960065466935,14.199999999999958,3.9699999999999993,  !- X,Y,Z ==> Vertex 7 {m}
    -35.67939600654666,14.199999999999976,3.9699999999999993,  !- X,Y,Z ==> Vertex 8 {m}
    -35.679396006546625,5.399999999999981,3.9699999999999993,  !- X,Y,Z ==> Vertex 9 {m}
    -37.75000000000001,5.4000000000000075,3.9699999999999993,  !- X,Y,Z ==> Vertex 10 {m}
    -37.75000000000001,-9.023892744153272E-15,3.9699999999999993,  !- X,Y,Z ==> Vertex 11 {m}
    -53.33000000000001,0.0,3.9699999999999993,  !- X,Y,Z ==> Vertex 12 {m}
    -53.329999999999934,44.37999999999999,3.9699999999999993,  !- X,Y,Z ==> Vertex 13 {m}
    -37.70999999999996,44.37999999999997,3.9699999999999993,  !- X,Y,Z ==> Vertex 14 {m}
    -37.70999999999997,43.47999999999996,3.9699999999999993,  !- X,Y,Z ==> Vertex 15 {m}
    37.699999999999946,43.47999999999993,3.9699999999999993;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    L002_P01:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654661,5.399999999999993,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -35.679396006546646,14.199999999999976,7.370000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546652,14.199999999999958,7.370000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546634,19.654986337915933,7.370000000000003,  !- X,Y,Z ==> Vertex 4 {m}
    -35.67939600654657,19.654986337915968,7.370000000000003,  !- X,Y,Z ==> Vertex 5 {m}
    -35.679396006546646,28.45498633791596,7.370000000000003,  !- X,Y,Z ==> Vertex 6 {m}
    -7.679396006546576,28.454986337915976,7.370000000000003,  !- X,Y,Z ==> Vertex 7 {m}
    -7.679396006546575,5.399999999999983,7.370000000000003,  !- X,Y,Z ==> Vertex 8 {m}
    20.648556559631025,5.399999999999957,7.370000000000003,  !- X,Y,Z ==> Vertex 9 {m}
    20.64855655963103,22.29777571718253,7.370000000000003,  !- X,Y,Z ==> Vertex 10 {m}
    15.048556559631118,22.297775717182574,7.370000000000003,  !- X,Y,Z ==> Vertex 11 {m}
    15.048556559631026,35.09777571718252,7.370000000000003,  !- X,Y,Z ==> Vertex 12 {m}
    20.648556559630983,35.09777571718252,7.370000000000003,  !- X,Y,Z ==> Vertex 13 {m}
    20.648556559631025,5.399999999999957,7.370000000000003,  !- X,Y,Z ==> Vertex 14 {m}
    37.699999999999925,5.399999999999942,7.370000000000003,  !- X,Y,Z ==> Vertex 15 {m}
    37.69999999999994,43.47999999999993,7.370000000000003,  !- X,Y,Z ==> Vertex 16 {m}
    -37.70999999999996,43.47999999999996,7.370000000000003,  !- X,Y,Z ==> Vertex 17 {m}
    -37.70999999999996,44.37999999999997,7.370000000000003,  !- X,Y,Z ==> Vertex 18 {m}
    -53.32999999999992,44.37999999999998,7.370000000000003,  !- X,Y,Z ==> Vertex 19 {m}
    -53.33,0.0,7.370000000000003,  !- X,Y,Z ==> Vertex 20 {m}
    -37.75,-9.023892744153272E-15,7.370000000000003,  !- X,Y,Z ==> Vertex 21 {m}
    -37.75000000000001,5.4000000000000075,7.370000000000003;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    L002_P01:0:Roof_3,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.648556559630983,35.09777571718252,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    15.048556559631026,35.09777571718252,7.370000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    15.048556559631118,22.297775717182574,7.370000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    20.64855655963103,22.29777571718253,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_4_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546576,5.3999999999999915,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546576,5.3999999999999915,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    37.699999999999946,5.399999999999948,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    37.699999999999946,5.399999999999948,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_5_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546575,14.199999999999958,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546575,14.199999999999958,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546575,5.399999999999992,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546575,5.399999999999992,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_6_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546575,28.454986337915976,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546575,28.454986337915976,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546575,19.654986337915933,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546575,19.654986337915933,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_7_SOUTH_179,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.679396006546646,28.454986337915958,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -35.679396006546646,28.454986337915958,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546576,28.454986337915972,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546576,28.454986337915972,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_8_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.679396006546575,19.654986337915968,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -35.679396006546575,19.654986337915968,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654665,28.45498633791596,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654665,28.45498633791596,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_9_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546692,19.654986337915936,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546692,19.654986337915936,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654657,19.65498633791597,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654657,19.65498633791597,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_10_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.679396006546646,14.199999999999976,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -35.679396006546646,14.199999999999976,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546692,14.199999999999958,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546692,14.199999999999958,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_11_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654661,5.399999999999981,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654661,5.399999999999981,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -35.679396006546646,14.199999999999976,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -35.679396006546646,14.199999999999976,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_12_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.74999999999999,5.4000000000000075,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.74999999999999,5.4000000000000075,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654661,5.399999999999981,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654661,5.399999999999981,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_13_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.74999999999999,-9.023892744153272E-15,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.74999999999999,-9.023892744153272E-15,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -37.74999999999999,5.4000000000000075,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -37.74999999999999,5.4000000000000075,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_14_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.33,2.9033499034283584E-30,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33,2.9033499034283584E-30,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -37.74999999999999,-9.023892744153271E-15,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -37.74999999999999,-9.023892744153271E-15,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_15_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.32999999999991,44.37999999999999,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.32999999999991,44.37999999999999,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999999,-1.570434445646666E-29,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -53.32999999999999,-1.570434445646666E-29,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_16_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.709999999999944,44.37999999999997,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.709999999999944,44.37999999999997,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999992,44.37999999999999,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -53.32999999999992,44.37999999999999,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_17_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.70999999999995,43.479999999999954,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999995,43.479999999999954,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999994,44.37999999999996,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999994,44.37999999999996,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_18_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.69999999999993,43.479999999999926,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999993,43.479999999999926,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999996,43.479999999999954,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999996,43.479999999999954,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:ExtWall_19_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.699999999999946,5.399999999999949,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    37.699999999999946,5.399999999999949,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999993,43.47999999999993,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999993,43.47999999999993,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:IntWall_20,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546575,19.654986337915933,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546575,19.654986337915933,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546575,14.199999999999958,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546575,14.199999999999958,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L002_P01:0:IntWall_21,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546692,14.199999999999958,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546692,14.199999999999958,3.9699999999999984,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546692,19.654986337915933,3.9699999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546692,19.654986337915933,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.75000000000003,5.400000000000007,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000002,-9.023892744153272E-15,7.370000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000001,0.0,7.370000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -53.329999999999934,44.37999999999998,7.370000000000003,  !- X,Y,Z ==> Vertex 4 {m}
    -37.70999999999999,44.37999999999996,7.370000000000003,  !- X,Y,Z ==> Vertex 5 {m}
    -37.70999999999997,43.47999999999996,7.370000000000003,  !- X,Y,Z ==> Vertex 6 {m}
    37.69999999999996,43.47999999999993,7.370000000000003,  !- X,Y,Z ==> Vertex 7 {m}
    37.69999999999992,5.399999999999935,7.370000000000003,  !- X,Y,Z ==> Vertex 8 {m}
    20.648556559631036,5.399999999999951,7.370000000000003,  !- X,Y,Z ==> Vertex 9 {m}
    20.64855655963099,35.09777571718252,7.370000000000003,  !- X,Y,Z ==> Vertex 10 {m}
    15.04855655963103,35.09777571718252,7.370000000000003,  !- X,Y,Z ==> Vertex 11 {m}
    15.048556559631121,22.297775717182574,7.370000000000003,  !- X,Y,Z ==> Vertex 12 {m}
    20.648556559631036,22.29777571718253,7.370000000000003,  !- X,Y,Z ==> Vertex 13 {m}
    20.648556559631036,5.399999999999951,7.370000000000003,  !- X,Y,Z ==> Vertex 14 {m}
    -7.679396006546699,5.399999999999978,7.370000000000003,  !- X,Y,Z ==> Vertex 15 {m}
    -7.679396006546578,28.454986337915976,7.370000000000003,  !- X,Y,Z ==> Vertex 16 {m}
    -35.67939600654666,28.45498633791596,7.370000000000003,  !- X,Y,Z ==> Vertex 17 {m}
    -35.67939600654658,19.654986337915968,7.370000000000003,  !- X,Y,Z ==> Vertex 18 {m}
    -7.6793960065466935,19.654986337915933,7.370000000000003,  !- X,Y,Z ==> Vertex 19 {m}
    -7.679396006546699,5.399999999999978,7.370000000000003;  !- X,Y,Z ==> Vertex 20 {m}

  BuildingSurface:Detailed,
    L003_P01:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.32999999999993,43.47999999999999,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33000000000001,5.399999999999988,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546659,5.399999999999979,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546659,19.654986337915933,10.770000000000003,  !- X,Y,Z ==> Vertex 4 {m}
    -35.67939600654657,19.65498633791597,10.770000000000003,  !- X,Y,Z ==> Vertex 5 {m}
    -35.67939600654666,28.45498633791596,10.770000000000003,  !- X,Y,Z ==> Vertex 6 {m}
    -7.679396006546578,28.454986337915976,10.770000000000003,  !- X,Y,Z ==> Vertex 7 {m}
    -7.679396006546659,5.399999999999979,10.770000000000003,  !- X,Y,Z ==> Vertex 8 {m}
    6.170000000000035,5.399999999999976,10.770000000000003,  !- X,Y,Z ==> Vertex 9 {m}
    6.170000000000081,43.47999999999994,10.770000000000003;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    L003_P01:0:Roof_3,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.170000000000082,43.47999999999995,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000033,5.39999999999997,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    20.648556559631025,5.399999999999954,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    20.648556559631025,22.29777571718253,10.770000000000003,  !- X,Y,Z ==> Vertex 4 {m}
    15.048556559631121,22.297775717182574,10.770000000000003,  !- X,Y,Z ==> Vertex 5 {m}
    15.04855655963103,35.09777571718252,10.770000000000003,  !- X,Y,Z ==> Vertex 6 {m}
    20.64855655963099,35.09777571718252,10.770000000000003,  !- X,Y,Z ==> Vertex 7 {m}
    20.648556559631025,5.399999999999954,10.770000000000003,  !- X,Y,Z ==> Vertex 8 {m}
    37.69999999999992,5.399999999999935,10.770000000000003,  !- X,Y,Z ==> Vertex 9 {m}
    37.69999999999996,43.47999999999993,10.770000000000003;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    L003_P01:0:Roof_4,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.75000000000003,5.399999999999997,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33000000000001,5.399999999999991,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000001,0.0,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -37.75000000000002,-9.023892744153272E-15,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:Roof_5,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.70999999999999,44.37999999999996,10.770000000000005,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,44.37999999999998,10.770000000000005,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999993,43.47999999999999,10.770000000000005,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999998,43.47999999999997,10.770000000000005;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_6_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.75000000000003,-9.023892744153285E-15,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000003,-9.023892744153285E-15,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -37.750000000000036,5.400000000000007,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -37.750000000000036,5.400000000000007,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_7_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.33000000000001,-1.489509135918523E-30,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33000000000001,-1.489509135918523E-30,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -37.75000000000002,-9.023892744153276E-15,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -37.75000000000002,-9.023892744153276E-15,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_8_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.329999999999934,44.37999999999998,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,44.37999999999998,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000001,5.006412948731773E-30,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -53.33000000000001,5.006412948731773E-30,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_9_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.70999999999999,44.37999999999995,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999999,44.37999999999995,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -53.329999999999934,44.379999999999974,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -53.329999999999934,44.379999999999974,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_10_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.70999999999997,43.47999999999996,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999997,43.47999999999996,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999999,44.37999999999996,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999999,44.37999999999996,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_11_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.69999999999996,43.479999999999926,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999996,43.479999999999926,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999997,43.479999999999954,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999997,43.479999999999954,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_12_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.69999999999992,5.399999999999935,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999992,5.399999999999935,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999996,43.47999999999993,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999996,43.47999999999993,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_13_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.648556559631036,5.399999999999951,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    20.648556559631036,5.399999999999951,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999992,5.399999999999935,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999992,5.399999999999935,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_14_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.648556559630986,35.09777571718252,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    20.648556559630986,35.09777571718252,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    20.648556559631004,22.29777571718253,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    20.648556559631004,22.29777571718253,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_15_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.04855655963103,35.09777571718252,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    15.04855655963103,35.09777571718252,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    20.64855655963099,35.09777571718252,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    20.64855655963099,35.09777571718252,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_16_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.048556559631121,22.297775717182574,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    15.048556559631121,22.297775717182574,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    15.04855655963103,35.09777571718252,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    15.04855655963103,35.09777571718252,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_17_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.648556559631032,22.297775717182528,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    20.648556559631032,22.297775717182528,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    15.048556559631118,22.29777571718257,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    15.048556559631118,22.29777571718257,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_18_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546699,5.399999999999978,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546699,5.399999999999978,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    20.648556559631036,5.399999999999951,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    20.648556559631036,5.399999999999951,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_19_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546578,28.454986337915976,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546578,28.454986337915976,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546624,19.654986337915933,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546624,19.654986337915933,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_20_SOUTH_179,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654666,28.45498633791596,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654666,28.45498633791596,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546578,28.454986337915976,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546578,28.454986337915976,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_21_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654659,19.654986337915968,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654659,19.654986337915968,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654667,28.45498633791596,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654667,28.45498633791596,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_22_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.6793960065466935,19.654986337915933,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.6793960065466935,19.654986337915933,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654658,19.654986337915968,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654658,19.654986337915968,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:ExtWall_23_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -37.75000000000003,5.400000000000007,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000003,5.400000000000007,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546699,5.399999999999978,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546699,5.399999999999978,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:IntWall_24,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.648556559631007,22.29777571718253,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    20.648556559631007,22.29777571718253,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    20.648556559631036,5.399999999999951,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    20.648556559631036,5.399999999999951,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:IntWall_25,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.648556559631032,5.399999999999951,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    20.648556559631032,5.399999999999951,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    20.648556559631032,22.29777571718253,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    20.648556559631032,22.29777571718253,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:IntWall_26,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546624,19.654986337915933,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546624,19.654986337915933,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546699,5.399999999999978,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546699,5.399999999999978,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L003_P01:0:IntWall_27,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546698,5.399999999999978,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546698,5.399999999999978,7.370000000000004,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546693,19.654986337915933,7.370000000000004,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546693,19.654986337915933,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L004_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.33000000000003,5.399999999999984,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.32999999999992,43.47999999999999,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000081,43.47999999999993,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000035,5.399999999999988,10.770000000000003,  !- X,Y,Z ==> Vertex 4 {m}
    -7.679396006546692,5.399999999999987,10.770000000000003,  !- X,Y,Z ==> Vertex 5 {m}
    -7.679396006546578,28.454986337915976,10.770000000000003,  !- X,Y,Z ==> Vertex 6 {m}
    -35.67939600654666,28.45498633791596,10.770000000000003,  !- X,Y,Z ==> Vertex 7 {m}
    -35.679396006546554,19.65498633791598,10.770000000000003,  !- X,Y,Z ==> Vertex 8 {m}
    -7.6793960065466935,19.654986337915933,10.770000000000003,  !- X,Y,Z ==> Vertex 9 {m}
    -7.679396006546692,5.399999999999987,10.770000000000003;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    L004_P01:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L004_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.170000000000081,43.47999999999993,14.170000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -53.32999999999992,43.47999999999999,14.170000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000003,5.399999999999984,14.170000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -35.679396006546625,5.3999999999999835,14.170000000000002,  !- X,Y,Z ==> Vertex 4 {m}
    -35.67939600654666,14.199999999999976,14.170000000000002,  !- X,Y,Z ==> Vertex 5 {m}
    -7.67939600654665,14.199999999999957,14.170000000000002,  !- X,Y,Z ==> Vertex 6 {m}
    -7.67939600654665,19.654986337915936,14.17,  !- X,Y,Z ==> Vertex 7 {m}
    -35.67939600654657,19.65498633791597,14.17,  !- X,Y,Z ==> Vertex 8 {m}
    -35.67939600654666,28.45498633791596,14.17,  !- X,Y,Z ==> Vertex 9 {m}
    -7.679396006546578,28.454986337915976,14.17,  !- X,Y,Z ==> Vertex 10 {m}
    -7.6793960065466536,5.399999999999989,14.170000000000002,  !- X,Y,Z ==> Vertex 11 {m}
    6.170000000000035,5.399999999999988,14.170000000000002;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    L004_P01:0:Roof_3,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654666,14.199999999999976,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -35.679396006546625,5.399999999999984,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546679,5.399999999999988,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546648,14.199999999999957,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_4_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.329999999999934,43.47999999999999,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,43.47999999999999,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000004,5.399999999999984,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -53.33000000000004,5.399999999999984,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_5_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.170000000000081,43.47999999999993,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000081,43.47999999999993,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999992,43.47999999999999,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -53.32999999999992,43.47999999999999,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_6_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.170000000000035,5.399999999999988,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000035,5.399999999999988,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000081,43.47999999999993,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000081,43.47999999999993,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_7_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546692,5.399999999999986,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546692,5.399999999999986,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000035,5.399999999999987,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000035,5.399999999999987,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_8_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546578,28.454986337915976,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546578,28.454986337915976,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546622,19.654986337915933,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546622,19.654986337915933,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_9_SOUTH_179,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654666,28.45498633791596,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654666,28.45498633791596,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546578,28.454986337915976,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546578,28.454986337915976,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_10_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654656,19.65498633791598,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654656,19.65498633791598,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654667,28.45498633791596,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654667,28.45498633791596,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_11_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546693,19.65498633791593,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546693,19.65498633791593,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654655,19.654986337915975,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654655,19.654986337915975,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:ExtWall_12_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L004_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.33000000000003,5.399999999999983,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33000000000003,5.399999999999983,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546692,5.399999999999985,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546692,5.399999999999985,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:IntWall_13,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L004_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546622,19.654986337915933,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546622,19.654986337915933,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546692,5.399999999999987,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546692,5.399999999999987,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L004_P01:0:IntWall_14,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L004_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546693,5.399999999999987,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546693,5.399999999999987,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546694,19.654986337915933,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546694,19.654986337915933,14.17;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L005_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.170000000000035,5.399999999999988,14.17,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546578,5.399999999999992,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546578,28.454986337915976,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654666,28.45498633791596,14.17,  !- X,Y,Z ==> Vertex 4 {m}
    -35.67939600654658,19.654986337915968,14.17,  !- X,Y,Z ==> Vertex 5 {m}
    -7.6793960065466935,19.65498633791594,14.17,  !- X,Y,Z ==> Vertex 6 {m}
    -7.6793960065466935,14.199999999999958,14.17,  !- X,Y,Z ==> Vertex 7 {m}
    -35.67939600654666,14.199999999999976,14.17,  !- X,Y,Z ==> Vertex 8 {m}
    -35.679396006546625,5.399999999999981,14.17,  !- X,Y,Z ==> Vertex 9 {m}
    -53.33000000000003,5.399999999999984,14.17,  !- X,Y,Z ==> Vertex 10 {m}
    -53.32999999999992,43.47999999999999,14.17,  !- X,Y,Z ==> Vertex 11 {m}
    6.170000000000081,43.47999999999993,14.17;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    L005_P01:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.170000000000081,43.47999999999993,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -53.32999999999992,43.47999999999999,17.57,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000003,5.399999999999984,17.57,  !- X,Y,Z ==> Vertex 3 {m}
    -35.679396006546625,5.399999999999981,17.57,  !- X,Y,Z ==> Vertex 4 {m}
    -35.67939600654666,14.199999999999976,17.57,  !- X,Y,Z ==> Vertex 5 {m}
    -7.6793960065466935,14.199999999999958,17.57,  !- X,Y,Z ==> Vertex 6 {m}
    -7.6793960065466935,19.65498633791594,17.57,  !- X,Y,Z ==> Vertex 7 {m}
    -35.67939600654658,19.654986337915968,17.57,  !- X,Y,Z ==> Vertex 8 {m}
    -35.67939600654666,28.45498633791596,17.57,  !- X,Y,Z ==> Vertex 9 {m}
    -7.679396006546578,28.454986337915976,17.57,  !- X,Y,Z ==> Vertex 10 {m}
    -7.679396006546578,5.399999999999992,17.57,  !- X,Y,Z ==> Vertex 11 {m}
    6.170000000000035,5.399999999999988,17.57;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_3_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546578,5.399999999999993,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546578,5.399999999999993,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000035,5.399999999999989,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000035,5.399999999999989,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_4_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546576,14.199999999999955,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546576,14.199999999999955,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546576,5.399999999999991,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546576,5.399999999999991,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_5_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546576,28.45498633791597,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546576,28.45498633791597,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546576,19.654986337915933,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546576,19.654986337915933,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_6_SOUTH_179,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654666,28.45498633791596,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654666,28.45498633791596,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546578,28.454986337915976,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546578,28.454986337915976,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_7_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654659,19.654986337915968,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654659,19.654986337915968,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654667,28.45498633791596,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654667,28.45498633791596,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_8_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.6793960065466935,19.65498633791594,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -7.6793960065466935,19.65498633791594,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654658,19.654986337915968,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654658,19.654986337915968,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_9_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654666,14.199999999999978,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654666,14.199999999999978,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -7.6793960065466935,14.19999999999996,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -7.6793960065466935,14.19999999999996,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_10_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -35.67939600654662,5.399999999999981,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -35.67939600654662,5.399999999999981,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654665,14.199999999999976,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654665,14.199999999999976,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_11_SOUTH_181,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.33000000000003,5.399999999999984,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33000000000003,5.399999999999984,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -35.679396006546625,5.399999999999981,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -35.679396006546625,5.399999999999981,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_12_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.329999999999934,43.47999999999999,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,43.47999999999999,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000004,5.399999999999984,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -53.33000000000004,5.399999999999984,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_13_NORTH_001,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.170000000000081,43.47999999999993,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000081,43.47999999999993,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999992,43.47999999999999,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -53.32999999999992,43.47999999999999,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:ExtWall_14_EAST_090,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L005_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.170000000000035,5.399999999999988,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000035,5.399999999999988,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000081,43.47999999999993,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000081,43.47999999999993,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:IntWall_15,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L005_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546578,19.65498633791594,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546578,19.65498633791594,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546578,14.199999999999958,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546578,14.199999999999958,17.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    L005_P01:0:IntWall_16,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L005_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.679396006546694,14.199999999999958,17.57,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546694,14.199999999999958,14.17,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546694,19.65498633791594,14.17,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546694,19.65498633791594,17.57;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_5_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_5_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.70999999999996,44.37999999999997,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999996,44.37999999999997,0.9399999999999995,  !- X,Y,Z ==> Vertex 2 {m}
    -53.329999999999934,44.37999999999999,0.9399999999999993,  !- X,Y,Z ==> Vertex 3 {m}
    -53.329999999999934,44.37999999999999,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_6_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L001_P01:0:ExtWall_6_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.70999999999997,43.47999999999995,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999997,43.47999999999994,0.9399999999999997,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999996,44.37999999999996,0.9399999999999995,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999996,44.37999999999996,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_7_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_7_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.000000000000066,43.47999999999991,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    7.000000000000066,43.47999999999991,0.94,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999997,43.47999999999996,0.9399999999999997,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999997,43.47999999999996,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_8_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L001_P01:0:ExtWall_8_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.999999999999996,37.17999999999996,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    6.999999999999996,37.17999999999997,0.9399999999999983,  !- X,Y,Z ==> Vertex 2 {m}
    7.000000000000065,43.479999999999905,0.94,  !- X,Y,Z ==> Vertex 3 {m}
    7.000000000000065,43.479999999999905,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_9_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_9_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.69999999999973,37.1799999999999,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999973,37.1799999999999,0.9399999999999985,  !- X,Y,Z ==> Vertex 2 {m}
    6.9999999999999964,37.179999999999986,0.9399999999999983,  !- X,Y,Z ==> Vertex 3 {m}
    6.9999999999999964,37.179999999999986,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_10_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L001_P01:0:ExtWall_10_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.69999999999997,5.399999999999963,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999997,5.399999999999967,0.9399999999999986,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999974,37.1799999999999,0.9399999999999984,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999974,37.1799999999999,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_11_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_11_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.75000000000001,5.400000000000008,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000001,5.400000000000008,0.9399999999999988,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999996,5.39999999999995,0.9399999999999986,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999996,5.39999999999995,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_12_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L001_P01:0:ExtWall_12_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.75000000000001,-7.680396517508501E-15,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000001,-6.5595224536217094E-15,0.9399999999999991,  !- X,Y,Z ==> Vertex 2 {m}
    -37.75000000000001,5.4000000000000075,0.9399999999999988,  !- X,Y,Z ==> Vertex 3 {m}
    -37.75000000000001,5.4000000000000075,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_13_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_13_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.32999999999997,-2.5128056540674007E-29,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999984,-1.6897168944221657E-29,0.9399999999999992,  !- X,Y,Z ==> Vertex 2 {m}
    -37.75000000000001,-9.023892744153272E-15,0.9399999999999991,  !- X,Y,Z ==> Vertex 3 {m}
    -37.75000000000001,-9.023892744153272E-15,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_14_WEST_270,  !- Name
    Window,                  !- Surface Type
    West Wall Glazing,       !- Construction Name
    L001_P01:0:ExtWall_14_WEST_270,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.329999999999934,44.37999999999999,3.0300000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,44.37999999999999,0.9399999999999994,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000001,4.287173639934034E-29,0.9399999999999992,  !- X,Y,Z ==> Vertex 3 {m}
    -53.33000000000001,6.811528536641271E-29,3.0300000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_Roof_3,  !- Name
    Window,                  !- Surface Type
    Skylight Glazing,        !- Construction Name
    L002_P01:0:Roof_3,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.439439707324343,35.09777571718252,7.370000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    15.048556559631026,35.09777571718252,7.370000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    15.048556559631114,22.788282487257042,7.370000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    20.439439707324343,22.788282487257042,7.370000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_4_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.679396006546577,5.3999999999999915,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546579,5.3999999999999915,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999995,5.399999999999948,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999994,5.399999999999948,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_12_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_12_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.75000000000001,5.4000000000000075,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75,5.4000000000000075,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    -35.67939600654661,5.399999999999981,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    -35.67939600654661,5.399999999999981,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_13_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L002_P01:0:ExtWall_13_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.74999999999999,-6.7679195581149536E-15,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    -37.74999999999999,-6.336900290744463E-15,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    -37.74999999999999,5.4000000000000075,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    -37.74999999999999,5.4000000000000075,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_14_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_14_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.32999999999997,-1.3558425289476347E-29,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    -53.32999999999998,-9.44298149125017E-30,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    -37.75,-9.023892744153266E-15,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    -37.75000000000001,-9.023892744153263E-15,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_15_WEST_270,  !- Name
    Window,                  !- Surface Type
    West Wall Glazing,       !- Construction Name
    L002_P01:0:ExtWall_15_WEST_270,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.32999999999991,44.37999999999999,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    -53.32999999999991,44.37999999999999,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999999,3.4782753477678096E-29,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    -53.32999999999999,3.4782753477678096E-29,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_16_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_16_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.70999999999996,44.37999999999997,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999996,44.37999999999997,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999993,44.37999999999999,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    -53.32999999999993,44.37999999999999,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_17_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L002_P01:0:ExtWall_17_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.70999999999995,43.47999999999994,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999995,43.47999999999994,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999994,44.37999999999996,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999994,44.37999999999996,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_18_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_18_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.699999999999946,43.479999999999926,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    37.699999999999946,43.479999999999926,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    -37.709999999999965,43.479999999999954,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    -37.709999999999965,43.479999999999954,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_19_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L002_P01:0:ExtWall_19_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.699999999999946,5.399999999999953,6.4300000000000015,  !- X,Y,Z ==> Vertex 1 {m}
    37.699999999999946,5.399999999999964,4.91,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999993,43.479999999999926,4.91,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999993,43.479999999999926,6.4300000000000015;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_Roof_3,  !- Name
    Window,                  !- Surface Type
    Skylight Glazing,        !- Construction Name
    L003_P01:0:Roof_3,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.439439707324343,35.58828248725704,10.770000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    14.839439707324344,35.58828248725704,10.770000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    14.839439707324344,22.788282487257042,10.770000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    20.439439707324343,22.788282487257042,10.770000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_6_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L003_P01:0:ExtWall_6_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.75000000000003,-5.788561786764211E-15,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000003,-6.1497872207276246E-15,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -37.750000000000036,5.400000000000007,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -37.750000000000036,5.400000000000007,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_7_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_7_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.330000000000005,-5.6049529341447035E-30,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -53.32999999999997,-2.6182171925275606E-29,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -37.75000000000002,-9.023892744153276E-15,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -37.75000000000002,-9.023892744153276E-15,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_8_WEST_270,  !- Name
    Window,                  !- Surface Type
    West Wall Glazing,       !- Construction Name
    L003_P01:0:ExtWall_8_WEST_270,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.329999999999934,44.379999999999974,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,44.379999999999974,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000001,6.811528536641271E-29,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -53.33000000000001,1.7628187432267962E-29,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_9_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_9_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.70999999999999,44.37999999999995,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999998,44.37999999999995,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999993,44.379999999999974,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -53.329999999999934,44.379999999999974,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_10_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L003_P01:0:ExtWall_10_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.70999999999997,43.47999999999995,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -37.70999999999997,43.47999999999996,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -37.70999999999999,44.37999999999996,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -37.70999999999999,44.37999999999996,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_11_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_11_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.69999999999996,43.479999999999926,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999996,43.479999999999926,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -37.709999999999965,43.479999999999954,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -37.709999999999965,43.479999999999954,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_12_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L003_P01:0:ExtWall_12_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.69999999999992,5.399999999999952,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    37.69999999999992,5.399999999999956,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999996,43.47999999999993,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999996,43.47999999999993,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_13_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_13_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.648556559631036,5.399999999999951,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    20.648556559631036,5.399999999999951,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.69999999999992,5.399999999999935,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.69999999999992,5.399999999999935,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_18_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_18_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.679396006546699,5.399999999999978,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -7.6793960065467,5.399999999999978,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    20.648556559631036,5.399999999999951,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    20.648556559631036,5.399999999999951,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_23_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_23_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.75000000000003,5.400000000000007,9.830000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -37.75000000000003,5.400000000000007,8.310000000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546699,5.399999999999978,8.310000000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -7.6793960065467,5.399999999999978,9.830000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L004_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_4_WEST_270,  !- Name
    Window,                  !- Surface Type
    West Wall Glazing,       !- Construction Name
    L004_P01:0:ExtWall_4_WEST_270,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.329999999999934,43.47999999999997,13.23,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,43.479999999999976,11.710000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000004,5.399999999999984,11.710000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -53.33000000000004,5.399999999999984,13.23;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L004_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_5_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L004_P01:0:ExtWall_5_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.170000000000081,43.47999999999993,13.23,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000081,43.47999999999993,11.710000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999992,43.47999999999999,11.710000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -53.32999999999992,43.47999999999999,13.23;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L004_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_6_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L004_P01:0:ExtWall_6_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.170000000000035,5.399999999999986,13.23,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000035,5.399999999999986,11.710000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000081,43.479999999999926,11.710000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000081,43.479999999999926,13.23;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L004_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_7_SOUTH_180,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L004_P01:0:ExtWall_7_SOUTH_180,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.679396006546692,5.399999999999986,13.23,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546692,5.399999999999986,11.710000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000048,5.399999999999987,11.710000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000042,5.399999999999987,13.23;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L004_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_12_SOUTH_180,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L004_P01:0:ExtWall_12_SOUTH_180,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.33,5.399999999999983,13.23,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33,5.399999999999983,11.710000000000003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546692,5.399999999999985,11.710000000000003,  !- X,Y,Z ==> Vertex 3 {m}
    -7.679396006546693,5.399999999999985,13.23;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_1_ON_Roof_2,  !- Name
    Window,                  !- Surface Type
    Skylight Glazing,        !- Construction Name
    L005_P01:0:Roof_2,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.641081921086195,19.62294485036761,17.569999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -7.641081921086079,28.422944850367653,17.569999999999993,  !- X,Y,Z ==> Vertex 2 {m}
    -7.679396006546578,28.422944850367653,17.569999999999993;  !- X,Y,Z ==> Vertex 3 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_2_ON_Roof_2,  !- Name
    Window,                  !- Surface Type
    Skylight Glazing,        !- Construction Name
    L005_P01:0:Roof_2,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -35.64108192108604,19.654986337915968,17.569999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -35.64108192108604,19.622944850367656,17.569999999999993,  !- X,Y,Z ==> Vertex 2 {m}
    -7.641081921086195,19.62294485036761,17.569999999999993;  !- X,Y,Z ==> Vertex 3 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_3_ON_Roof_2,  !- Name
    Window,                  !- Surface Type
    Skylight Glazing,        !- Construction Name
    L005_P01:0:Roof_2,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.679396006546664,19.65498633791594,17.569999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -35.64108192108604,19.654986337915968,17.569999999999993,  !- X,Y,Z ==> Vertex 2 {m}
    -7.641081921086195,19.62294485036761,17.569999999999993;  !- X,Y,Z ==> Vertex 3 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_4_ON_Roof_2,  !- Name
    Window,                  !- Surface Type
    Skylight Glazing,        !- Construction Name
    L005_P01:0:Roof_2,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.679396006546578,28.422944850367653,17.569999999999993,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546664,19.65498633791594,17.569999999999993,  !- X,Y,Z ==> Vertex 2 {m}
    -7.641081921086195,19.62294485036761,17.569999999999993;  !- X,Y,Z ==> Vertex 3 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L005_P01:0:ExtWall_3_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.679396006546579,5.399999999999993,16.630000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.679396006546579,5.399999999999993,15.11,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000048,5.399999999999989,15.11,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000046,5.399999999999989,16.630000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_11_SOUTH_181,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L005_P01:0:ExtWall_11_SOUTH_181,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.33,5.399999999999984,16.630000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.33,5.399999999999984,15.11,  !- X,Y,Z ==> Vertex 2 {m}
    -35.679396006546625,5.399999999999981,15.11,  !- X,Y,Z ==> Vertex 3 {m}
    -35.679396006546625,5.399999999999981,16.630000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_12_WEST_270,  !- Name
    Window,                  !- Surface Type
    West Wall Glazing,       !- Construction Name
    L005_P01:0:ExtWall_12_WEST_270,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.329999999999934,43.47999999999997,16.630000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    -53.329999999999934,43.479999999999976,15.11,  !- X,Y,Z ==> Vertex 2 {m}
    -53.33000000000004,5.399999999999984,15.11,  !- X,Y,Z ==> Vertex 3 {m}
    -53.33000000000004,5.399999999999984,16.630000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_13_NORTH_001,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L005_P01:0:ExtWall_13_NORTH_001,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.170000000000081,43.47999999999993,16.630000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000081,43.47999999999993,15.11,  !- X,Y,Z ==> Vertex 2 {m}
    -53.32999999999992,43.47999999999999,15.11,  !- X,Y,Z ==> Vertex 3 {m}
    -53.32999999999992,43.47999999999999,16.630000000000003;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    L005_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_14_EAST_090,  !- Name
    Window,                  !- Surface Type
    East Wall Glazing,       !- Construction Name
    L005_P01:0:ExtWall_14_EAST_090,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.170000000000035,5.399999999999987,16.630000000000003,  !- X,Y,Z ==> Vertex 1 {m}
    6.170000000000035,5.399999999999987,15.11,  !- X,Y,Z ==> Vertex 2 {m}
    6.170000000000081,43.47999999999993,15.11,  !- X,Y,Z ==> Vertex 3 {m}
    6.170000000000081,43.47999999999993,16.630000000000003;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    People Base Space Type,  !- Name
    Base Space Type,         !- Zone or ZoneList Name
    Occupancy Schedule Base Space Type,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.4,                     !- Zone Floor Area per Person {m2/person}
    0.1,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    People Activity Schedule,!- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Lights Base Space Type,  !- Name
    Base Space Type,         !- Zone or ZoneList Name
    Lighting Schedule Base Space Type,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.1,                     !- Fraction Radiant
    0.18,                    !- Fraction Visible
    ;                        !- Fraction Replaceable

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Electric Equipment Base Space Type,  !- Name
    Base Space Type,         !- Zone or ZoneList Name
    Electric Equipment Schedule Base Space Type,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ;                        !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P01,  !- Name
    L002_P01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.5210283333333266E-4,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P01,  !- Name
    L003_P01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.5210283333333266E-4,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L004_P01,  !- Name
    L004_P01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.5210283333333266E-4,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P01,  !- Name
    L001_P01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.5210283333333266E-4,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L005_P01,  !- Name
    L005_P01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.5210283333333266E-4,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    SZ DSOA L002_P01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.001595744680851064,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.901828297872329;       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA L003_P01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0015957446808510637,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.180636808510629;       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA L004_P01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0015957446808510637,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    3.2223829787234024;      !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA L001_P01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0015957446808510637,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.379578297872325;       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA L005_P01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0015957446808510637,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    2.829191489361699;       !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L004_P01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L005_P01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    L002_P01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P01,       !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    L003_P01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P01,       !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    L004_P01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L004_P01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L004_P01,       !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    L001_P01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P01,       !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    L005_P01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L005_P01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L005_P01,       !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    DOAS,                    !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    18.0,                    !- Central Cooling Design Supply Air Temperature {C}
    18.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.011663044286426078,    !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0011587902401248064,   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    45.0,                    !- Design Loop Exit Temperature {C}
    1.0;                     !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    14.0,                    !- Design Loop Exit Temperature {C}
    1.0;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    L002_P01 Thermostat,     !- Name
    L002_P01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    L003_P01 Thermostat,     !- Name
    L003_P01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    L004_P01 Thermostat,     !- Name
    L004_P01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    L001_P01 Thermostat,     !- Name
    L001_P01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    L005_P01 Thermostat,     !- Name
    L005_P01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Thermostat Base Space Type Dual SP Control,  !- Name
    Heating Setpoint Schedule Base Space Type,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule Base Space Type;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Base [Without Windows] Space Type Dual SP Control,  !- Name
    Heating Setpoint Schedule Base [Without Windows] Space Type,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule Base [Without Windows] Space Type;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

  ZoneHVAC:FourPipeFanCoil,
    L002_P01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P01 Fan Coil Return,!- Air Inlet Node Name
    L002_P01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    L003_P01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P01 Fan Coil Return,!- Air Inlet Node Name
    L003_P01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    L004_P01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L004_P01 Fan Coil Return,!- Air Inlet Node Name
    L004_P01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L004_P01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L004_P01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L004_P01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L004_P01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    L001_P01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P01 Fan Coil Return,!- Air Inlet Node Name
    L001_P01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    L005_P01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L005_P01 Fan Coil Return,!- Air Inlet Node Name
    L005_P01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L005_P01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L005_P01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L005_P01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L005_P01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

  AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    L004_P01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L004_P01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L004_P01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    L005_P01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L005_P01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L005_P01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    L002_P01 DOAS ATU,       !- Name
    L002_P01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P01 DOAS Air Terminal;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    L003_P01 DOAS ATU,       !- Name
    L003_P01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P01 DOAS Air Terminal;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    L004_P01 DOAS ATU,       !- Name
    L004_P01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L004_P01 DOAS Air Terminal;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    L001_P01 DOAS ATU,       !- Name
    L001_P01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P01 DOAS Air Terminal;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    L005_P01 DOAS ATU,       !- Name
    L005_P01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L005_P01 DOAS Air Terminal;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    L002_P01 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    L003_P01 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    L004_P01 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L004_P01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L004_P01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    L001_P01 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    L005_P01 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L005_P01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L005_P01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    L002_P01,                !- Zone Name
    L002_P01 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P01 Zone Air Node,  !- Zone Air Node Name
    L002_P01 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    L003_P01,                !- Zone Name
    L003_P01 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P01 Zone Air Node,  !- Zone Air Node Name
    L003_P01 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    L004_P01,                !- Zone Name
    L004_P01 Equipment,      !- Zone Conditioning Equipment List Name
    L004_P01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L004_P01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L004_P01 Zone Air Node,  !- Zone Air Node Name
    L004_P01 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    L001_P01,                !- Zone Name
    L001_P01 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P01 Zone Air Node,  !- Zone Air Node Name
    L001_P01 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    L005_P01,                !- Zone Name
    L005_P01 Equipment,      !- Zone Conditioning Equipment List Name
    L005_P01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L005_P01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L005_P01 Zone Air Node,  !- Zone Air Node Name
    L005_P01 Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    DOAS Supply Fan,         !- Name
    OA Schedule,             !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    1001.184,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS Humidifier Outlet,  !- Air Inlet Node Name
    DOAS Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    L002_P01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P01 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P01 Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    L003_P01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P01 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P01 Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    L004_P01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L004_P01 Mixed Air Outlet,  !- Air Inlet Node Name
    L004_P01 Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    L001_P01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P01 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P01 Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    L005_P01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L005_P01 Mixed Air Outlet,  !- Air Inlet Node Name
    L005_P01 Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    L002_P01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P01 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    L003_P01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P01 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    L004_P01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L004_P01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L004_P01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L004_P01 Supply Fan Outlet,  !- Air Inlet Node Name
    L004_P01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    L001_P01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P01 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    L005_P01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L005_P01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L005_P01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L005_P01 Supply Fan Outlet,  !- Air Inlet Node Name
    L005_P01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    DOAS Cooling Coil,       !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    DOAS Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    DOAS Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    DOAS Supply Fan Outlet,  !- Air Inlet Node Name
    DOAS Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    L002_P01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    L003_P01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    L004_P01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L004_P01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L004_P01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L004_P01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L004_P01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    L001_P01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    L005_P01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L005_P01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L005_P01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L005_P01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L005_P01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS Heating Coil,       !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DOAS Heating Coil HW Inlet,  !- Water Inlet Node Name
    DOAS Heating Coil HW Outlet,  !- Water Outlet Node Name
    DOAS Cooling Coil Outlet,!- Air Inlet Node Name
    DOAS Heating Coil Outlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

  Humidifier:Steam:Electric,
    DOAS Humidifier,         !- Name
    ,                        !- Availability Schedule Name
    5,                       !- Rated Capacity {m3/s}
    autosize,                !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    DOAS Mixed Air Outlet,   !- Air Inlet Node Name
    DOAS Humidifier Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

  HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS Heat Recovery,      !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.8,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.850000,                !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.750000,                !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.8,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.7,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.850000,                !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.750000,                !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    DOAS Outdoor Air Inlet,  !- Supply Air Inlet Node Name
    DOAS Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    DOAS Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    DOAS Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

  Controller:WaterCoil,
    DOAS Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS Cooling Coil Outlet,!- Sensor Node Name
    DOAS Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS Heating Coil Outlet,!- Sensor Node Name
    DOAS Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    DOAS OA Controller,      !- Name
    DOAS Relief Air Outlet,  !- Relief Air Outlet Node Name
    DOAS Air Loop Inlet,     !- Return Air Node Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    18.0,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    DOAS Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS Heating Coil Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    DOAS OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS OA Controller;      !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    DOAS,                    !- Name
    DOAS Controllers,        !- Controller List Name
    DOAS Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Branches,           !- Branch List Name
    ,                        !- Connector List Name
    DOAS Air Loop Inlet,     !- Supply Side Inlet Node Name
    DOAS Return Air Outlet,  !- Demand Side Outlet Node Name
    DOAS Supply Path Inlet,  !- Demand Side Inlet Node Names
    DOAS Heating Coil Outlet;!- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS OA System Equipment,!- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    DOAS Heat Recovery,      !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    DOAS OA Mixing Box;      !- Component 2 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,          !- Name
    DOAS OA System Controllers,  !- Controller List Name
    DOAS OA System Equipment,!- Outdoor Air Equipment List Name
    DOAS Availability Managers;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    L002_P01 OA Mixing Box,  !- Name
    L002_P01 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P01 Fan Coil Return;!- Return Air Stream Node Name

  OutdoorAir:Mixer,
    L003_P01 OA Mixing Box,  !- Name
    L003_P01 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P01 Fan Coil Return;!- Return Air Stream Node Name

  OutdoorAir:Mixer,
    L004_P01 OA Mixing Box,  !- Name
    L004_P01 Mixed Air Outlet,  !- Mixed Air Node Name
    L004_P01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L004_P01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L004_P01 Fan Coil Return;!- Return Air Stream Node Name

  OutdoorAir:Mixer,
    L001_P01 OA Mixing Box,  !- Name
    L001_P01 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P01 Fan Coil Return;!- Return Air Stream Node Name

  OutdoorAir:Mixer,
    L005_P01 OA Mixing Box,  !- Name
    L005_P01 Mixed Air Outlet,  !- Mixed Air Node Name
    L005_P01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L005_P01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L005_P01 Fan Coil Return;!- Return Air Stream Node Name

  OutdoorAir:Mixer,
    DOAS OA Mixing Box,      !- Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    DOAS Relief Air Outlet,  !- Relief Air Stream Node Name
    DOAS Air Loop Inlet;     !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter,      !- Name
    DOAS Supply Path Inlet,  !- Inlet Node Name
    L002_P01 Zone Equip Inlet,  !- Outlet 1 Node Name
    L003_P01 Zone Equip Inlet,  !- Outlet 2 Node Name
    L004_P01 Zone Equip Inlet,  !- Outlet 3 Node Name
    L001_P01 Zone Equip Inlet,  !- Outlet 4 Node Name
    L005_P01 Zone Equip Inlet;  !- Outlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    DOAS Supply Path,        !- Name
    DOAS Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS Zone Splitter;      !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer,         !- Name
    DOAS Return Air Outlet,  !- Outlet Node Name
    L002_P01 Return Outlet,  !- Inlet 1 Node Name
    L003_P01 Return Outlet,  !- Inlet 2 Node Name
    L004_P01 Return Outlet,  !- Inlet 3 Node Name
    L001_P01 Return Outlet,  !- Inlet 4 Node Name
    L005_P01 Return Outlet;  !- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    DOAS Return Path,        !- Name
    DOAS Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS Zone Mixer;         !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    L002_P01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P01 Cooling Coil,   !- Component 1 Name
    L002_P01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L002_P01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P01 Heating Coil,   !- Component 1 Name
    L002_P01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L003_P01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P01 Cooling Coil,   !- Component 1 Name
    L003_P01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L003_P01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P01 Heating Coil,   !- Component 1 Name
    L003_P01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L004_P01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L004_P01 Cooling Coil,   !- Component 1 Name
    L004_P01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L004_P01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L004_P01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L004_P01 Heating Coil,   !- Component 1 Name
    L004_P01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L004_P01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L001_P01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P01 Cooling Coil,   !- Component 1 Name
    L001_P01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L001_P01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P01 Heating Coil,   !- Component 1 Name
    L001_P01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L005_P01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L005_P01 Cooling Coil,   !- Component 1 Name
    L005_P01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L005_P01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    L005_P01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L005_P01 Heating Coil,   !- Component 1 Name
    L005_P01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L005_P01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DOAS Main Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS OA System,          !- Component 1 Name
    DOAS Air Loop Inlet,     !- Component 1 Inlet Node Name
    DOAS Mixed Air Outlet,   !- Component 1 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    DOAS Humidifier,         !- Component 2 Name
    DOAS Mixed Air Outlet,   !- Component 2 Inlet Node Name
    DOAS Humidifier Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    DOAS Supply Fan,         !- Component 3 Name
    DOAS Humidifier Outlet,  !- Component 3 Inlet Node Name
    DOAS Supply Fan Outlet,  !- Component 3 Outlet Node Name
    Coil:Cooling:Water,      !- Component 4 Object Type
    DOAS Cooling Coil,       !- Component 4 Name
    DOAS Supply Fan Outlet,  !- Component 4 Inlet Node Name
    DOAS Cooling Coil Outlet,!- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DOAS Heating Coil,       !- Component 5 Name
    DOAS Cooling Coil Outlet,!- Component 5 Inlet Node Name
    DOAS Heating Coil Outlet;!- Component 5 Outlet Node Name

  Branch,
    DOAS Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    DOAS Cooling Coil,       !- Component 1 Name
    DOAS Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    DOAS Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DOAS Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS Heating Coil,       !- Component 1 Name
    DOAS Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    DOAS Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    B-1 HW Branch,           !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    B-1,                     !- Component 1 Name
    B-1 HW Inlet,            !- Component 1 Inlet Node Name
    B-1 HW Outlet;           !- Component 1 Outlet Node Name

  Branch,
    CH-1 ChW Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CH-1,                    !- Component 1 Name
    CH-1 ChW Inlet,          !- Component 1 Inlet Node Name
    CH-1 ChW Outlet;         !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop HW Supply Pump,  !- Component 1 Name
    Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Pump Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop HW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop HW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop HW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Pump Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop ChW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop ChW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop ChW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    DOAS Branches,           !- Name
    DOAS Main Branch;        !- Branch 1 Name

  BranchList,
    Hot Water Loop HW Supply Side Branches,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
    B-1 HW Branch,           !- Branch 2 Name
    Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Hot Water Loop HW Demand Side Branches,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
    L002_P01 Heating Coil HW Branch,  !- Branch 2 Name
    L003_P01 Heating Coil HW Branch,  !- Branch 3 Name
    L004_P01 Heating Coil HW Branch,  !- Branch 4 Name
    L001_P01 Heating Coil HW Branch,  !- Branch 5 Name
    L005_P01 Heating Coil HW Branch,  !- Branch 6 Name
    DOAS Heating Coil HW Branch,  !- Branch 7 Name
    Hot Water Loop HW Demand Bypass Branch,  !- Branch 8 Name
    Hot Water Loop HW Demand Outlet Branch;  !- Branch 9 Name

  BranchList,
    Chilled Water Loop ChW Supply Side Branches,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Branch 1 Name
    CH-1 ChW Branch,         !- Branch 2 Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop ChW Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Chilled Water Loop ChW Demand Side Branches,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Branch 1 Name
    L002_P01 Cooling Coil ChW Branch,  !- Branch 2 Name
    L003_P01 Cooling Coil ChW Branch,  !- Branch 3 Name
    L004_P01 Cooling Coil ChW Branch,  !- Branch 4 Name
    L001_P01 Cooling Coil ChW Branch,  !- Branch 5 Name
    L005_P01 Cooling Coil ChW Branch,  !- Branch 6 Name
    DOAS Cooling Coil ChW Branch,  !- Branch 7 Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Branch 8 Name
    Chilled Water Loop ChW Demand Outlet Branch;  !- Branch 9 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    Hot Water Loop HW Supply Splitter,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    B-1 HW Branch,           !- Outlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Hot Water Loop HW Demand Splitter,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Outlet Branch 1 Name
    L002_P01 Heating Coil HW Branch,  !- Outlet Branch 2 Name
    L003_P01 Heating Coil HW Branch,  !- Outlet Branch 3 Name
    L004_P01 Heating Coil HW Branch,  !- Outlet Branch 4 Name
    L001_P01 Heating Coil HW Branch,  !- Outlet Branch 5 Name
    L005_P01 Heating Coil HW Branch,  !- Outlet Branch 6 Name
    DOAS Heating Coil HW Branch;  !- Outlet Branch 7 Name

  Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
    CH-1 ChW Branch;         !- Outlet Branch 2 Name

  Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    L002_P01 Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
    L003_P01 Cooling Coil ChW Branch,  !- Outlet Branch 3 Name
    L004_P01 Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
    L001_P01 Cooling Coil ChW Branch,  !- Outlet Branch 5 Name
    L005_P01 Cooling Coil ChW Branch,  !- Outlet Branch 6 Name
    DOAS Cooling Coil ChW Branch;  !- Outlet Branch 7 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    Hot Water Loop HW Supply Mixer,  !- Name
    Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    B-1 HW Branch,           !- Inlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop HW Demand Mixer,  !- Name
    Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Inlet Branch 1 Name
    L002_P01 Heating Coil HW Branch,  !- Inlet Branch 2 Name
    L003_P01 Heating Coil HW Branch,  !- Inlet Branch 3 Name
    L004_P01 Heating Coil HW Branch,  !- Inlet Branch 4 Name
    L001_P01 Heating Coil HW Branch,  !- Inlet Branch 5 Name
    L005_P01 Heating Coil HW Branch,  !- Inlet Branch 6 Name
    DOAS Heating Coil HW Branch;  !- Inlet Branch 7 Name

  Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer,  !- Name
    Chilled Water Loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
    CH-1 ChW Branch;         !- Inlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer,  !- Name
    Chilled Water Loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    L002_P01 Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
    L003_P01 Cooling Coil ChW Branch,  !- Inlet Branch 3 Name
    L004_P01 Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
    L001_P01 Cooling Coil ChW Branch,  !- Inlet Branch 5 Name
    L005_P01 Cooling Coil ChW Branch,  !- Inlet Branch 6 Name
    DOAS Cooling Coil ChW Branch;  !- Inlet Branch 7 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    Hot Water Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Hot Water Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Chilled Water Loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Chilled Water Loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Demand Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    L002_P01 Inlets,         !- Name
    L002_P01 Supply Inlet,   !- Node 1 Name
    L002_P01 DOAS Supply Inlet;  !- Node 2 Name

  NodeList,
    L003_P01 Inlets,         !- Name
    L003_P01 Supply Inlet,   !- Node 1 Name
    L003_P01 DOAS Supply Inlet;  !- Node 2 Name

  NodeList,
    L004_P01 Inlets,         !- Name
    L004_P01 Supply Inlet,   !- Node 1 Name
    L004_P01 DOAS Supply Inlet;  !- Node 2 Name

  NodeList,
    L001_P01 Inlets,         !- Name
    L001_P01 Supply Inlet,   !- Node 1 Name
    L001_P01 DOAS Supply Inlet;  !- Node 2 Name

  NodeList,
    L005_P01 Inlets,         !- Name
    L005_P01 Supply Inlet,   !- Node 1 Name
    L005_P01 DOAS Supply Inlet;  !- Node 2 Name

  NodeList,
    DOAS Cooling Setpoint Nodes,  !- Name
    DOAS Cooling Coil Outlet;!- Node 1 Name

  NodeList,
    Hot Water Loop HW Supply Setpoint Nodes,  !- Name
    B-1 HW Outlet,           !- Node 1 Name
    Hot Water Loop HW Supply Outlet;  !- Node 2 Name

  NodeList,
    Chilled Water Loop ChW Supply Setpoint Nodes,  !- Name
    CH-1 ChW Outlet,         !- Node 1 Name
    Chilled Water Loop ChW Supply Outlet;  !- Node 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Chilled Water Loop Outside Air Sensor,  !- Name
    -1;                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    L002_P01 Outside Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    L003_P01 Outside Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    L004_P01 Outside Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    L001_P01 Outside Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    L005_P01 Outside Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DOAS Outdoor Air Inlet;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,  !- Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,  !- Name
    Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,  !- Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Hot Water Loop HW Supply Pump,  !- Name
    Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    300000,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    1.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous;              !- Pump Control Type

  Pump:VariableSpeed,
    Chilled Water Loop ChW Supply Pump,  !- Name
    Chilled Water Loop ChW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    300000,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    1.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous;              !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

  Boiler:HotWater,
    B-1,                     !- Name
    Electricity,             !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    1.0,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    B-1 Efficiency Curve,    !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    B-1 HW Inlet,            !- Boiler Water Inlet Node Name
    B-1 HW Outlet,           !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

  Chiller:Electric:EIR,
    CH-1,                    !- Name
    autosize,                !- Reference Capacity {W}
    1.0,                     !- Reference COP {W/W}
    14.0,                    !- Reference Leaving Chilled Water Temperature {C}
    ,                        !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    CH-1 ChW Inlet,          !- Chilled Water Inlet Node Name
    CH-1 ChW Outlet,         !- Chilled Water Outlet Node Name
    CH-1 Cnd Inlet,          !- Condenser Inlet Node Name
    CH-1 Cnd Outlet,         !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1;                       !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    Hot Water Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

  PlantLoop,
    Chilled Water Loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled Water Loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Chilled Water Loop Availability List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    Hot Water Loop All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    B-1;                     !- Equipment 1 Name

  PlantEquipmentList,
    Chilled Water Loop All Chillers,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CH-1;                    !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Chillers;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Hot Water Loop All Equipment;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    DOAS Availability,       !- Name
    OA Schedule;             !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:LOWTEMPERATURETURNOFF ===========

  AvailabilityManager:LowTemperatureTurnOff,
    Chilled Water Loop Availability Low Temp Off,  !- Name
    Chilled Water Loop Outside Air Sensor,  !- Sensor Node Name
    -30;                     !- Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    DOAS Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Availability;       !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Chilled Water Loop Availability List,  !- Name
    AvailabilityManager:LowTemperatureTurnOff,  !- Availability Manager 1 Object Type
    Chilled Water Loop Availability Low Temp Off;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    DOAS Dehumidification Setpoint Manager,  !- Name
    MaximumHumidityRatio,    !- Control Variable
    HVACTemplate-Always 0.011663044286426078,  !- Schedule Name
    DOAS Cooling Coil Outlet;!- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DOAS Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 18.0,!- Schedule Name
    DOAS Cooling Setpoint Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DOAS Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 18.0,!- Schedule Name
    DOAS Heating Coil Outlet;!- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DOAS Humidification Setpoint Manager,  !- Name
    MinimumHumidityRatio,    !- Control Variable
    HVACTemplate-Always 0.0011587902401248064,  !- Schedule Name
    DOAS Humidifier Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Chilled Water Loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 14.0,!- Schedule Name
    Chilled Water Loop ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

  SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    82.2,                    !- Setpoint at Outdoor Low Temperature {C}
    -6.7,                    !- Outdoor Low Temperature {C}
    65.6,                    !- Setpoint at Outdoor High Temperature {C}
    10,                      !- Outdoor High Temperature {C}
    Hot Water Loop HW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    DOAS Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Heating Coil Outlet,!- Reference Setpoint Node Name
    DOAS Humidifier Outlet,  !- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS Heat Recovery Economizer Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Heating Coil Outlet,!- Reference Setpoint Node Name
    DOAS Humidifier Outlet,  !- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Mixed Air Outlet;   !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP EIRFPLR,  !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    B-1 Efficiency Curve,    !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP CAPFT,  !- Name
    0.9476404278,            !- Coefficient1 Constant
    0.0425358256,            !- Coefficient2 x
    -0.0008745529,           !- Coefficient3 x**2
    -0.0030162359,           !- Coefficient4 y
    -0.0000548418,           !- Coefficient5 y**2
    -0.0000909535,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    10,                      !- Maximum Value of x
    29.44,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.846,                   !- Minimum Curve Output
    1.1228,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP EIRFT,  !- Name
    0.1560148274,            !- Coefficient1 Constant
    0.0147079682,            !- Coefficient2 x
    0.0026431064,            !- Coefficient3 x**2
    0.0230803367,            !- Coefficient4 y
    0.0001935252,            !- Coefficient5 y**2
    -0.0017368676,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    10,                      !- Maximum Value of x
    29.44,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.8785,                  !- Minimum Curve Output
    1.3942,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    EUR;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

  UtilityCost:Tariff,
    ElectricServiceTariff,   !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    FullHour,                !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Tariff,
    GasServiceTariff,        !- Name
    NaturalGas:Facility,     !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

  UtilityCost:Charge:Simple,
    ElectricServiceCharge,   !- Utility Cost Charge Simple Name
    ElectricServiceTariff,   !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.208;                   !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    GasServiceCharge,        !- Utility Cost Charge Simple Name
    GasServiceTariff,        !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.093;                   !- Cost per Unit Value or Variable Name

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,idf;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    ZoneComponentLoadSummary,!- Report 1 Name
    ComponentSizingSummary,  !- Report 2 Name
    EquipmentSummary,        !- Report 3 Name
    HVACSizingSummary,       !- Report 4 Name
    ClimaticDataSummary,     !- Report 5 Name
    OutdoorAirSummary,       !- Report 6 Name
    EnvelopeSummary;         !- Report 7 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    XMLandHTML;              !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Site Outdoor Air Enthalpy,hourly;

  Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,hourly;

  Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,hourly;

  Output:Variable,*,Baseboard Total Heating Rate,hourly;

  Output:Variable,*,Boiler Heating Rate;

  Output:Variable,*,Chiller Evaporator Cooling Rate;

  Output:Variable,*,Cooling Coil Total Cooling Rate;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Heating Coil Electricity Rate;

  Output:Variable,*,Heating Coil NaturalGas Rate;

  Output:Variable,*,Heating Coil Heating Rate;

  Output:Variable,*,Heating Coil Heating Rate;

  Output:Variable,*,Pump Mass Flow Rate;

  Output:Variable,*,VRF Heat Pump Total Cooling Rate;

  Output:Variable,*,VRF Heat Pump Total Heating Rate;

  Output:Variable,*,Zone Air Terminal Outdoor Air Volume Flow Rate;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate;

  Output:Variable,*,Zone Radiant HVAC Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Water to Air Heat Pump Total Cooling Rate;

  Output:Variable,*,Zone Water to Air Heat Pump Total Heating Rate;

  Output:Variable,DOAS Relief Air Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DOAS Supply Fan Outlet,System Node Humidity Ratio,hourly;

  Output:Variable,DOAS Supply Fan Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DOAS Supply Fan Outlet,System Node Current Density,hourly;

  Output:Variable,DOAS Cooling Coil Outlet,System Node Humidity Ratio,hourly;

  Output:Variable,DOAS Cooling Coil Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DOAS Cooling Coil Outlet,System Node Setpoint Temperature,hourly;

  Output:Variable,DOAS Cooling Coil Outlet,System Node Setpoint Maximum Humidity Ratio,hourly;

  Output:Variable,DOAS Heating Coil Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DOAS Humidifier Outlet,System Node Setpoint Minimum Humidity Ratio,hourly;

  Output:Variable,DOAS Mixed Air Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DOAS Mixed Air Outlet,System Node Mass Flow Rate,hourly;

  Output:Variable,DOAS Heat Recovery Supply Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DOAS Heat Recovery Supply Outlet,System Node Setpoint Maximum Humidity Ratio,hourly;

  Output:Variable,DOAS Heat Recovery Supply Outlet,System Node Humidity Ratio,hourly;

  Output:Variable,VAV Sys 1 Supply Fan Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,VAV Sys 1 Supply Fan Outlet,System Node Humidity Ratio,hourly;

  Output:Variable,VAV Sys 1 Supply Fan Outlet,System Node Current Density,hourly;

  Output:Variable,VAV Sys 1 Cooling Coil Outlet,System Node Setpoint Temperature,hourly;

  Output:Variable,VAV Sys 1 Cooling Coil Outlet,System Node Humidity Ratio,hourly;

  Output:Variable,VAV Sys 1 Cooling Coil Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,VAV Sys 1 Cooling Coil Outlet,System Node Current Density Volume Flow Rate,hourly;

  Output:Variable,VAV Sys 1 Supply Path Inlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,VAV Sys 1 Mixed Air Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,VAV Sys 1 Mixed Air Outlet,System Node Mass Flow Rate,hourly;

  Output:Variable,DXVAV Sys 1 Supply Fan Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DXVAV Sys 1 Supply Fan Outlet,System Node Humidity Ratio,hourly;

  Output:Variable,DXVAV Sys 1 Supply Fan Outlet,System Node Current Density,hourly;

  Output:Variable,DXVAV Sys 1 Cooling Coil Outlet,System Node Setpoint Temperature,hourly;

  Output:Variable,DXVAV Sys 1 Cooling Coil Outlet,System Node Humidity Ratio,hourly;

  Output:Variable,DXVAV Sys 1 Cooling Coil Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DXVAV Sys 1 Cooling Coil Outlet,System Node Current Density Volume Flow Rate,hourly;

  Output:Variable,DXVAV Sys 1 Supply Path Inlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DXVAV Sys 1 Mixed Air Outlet,System Node Last Timestep Temperature,hourly;

  Output:Variable,DXVAV Sys 1 Mixed Air Outlet,System Node Mass Flow Rate,hourly;

  Output:Variable,*,Zone Air Heat Balance System Air Transfer Rate,hourly;

  Output:Variable,*,Zone Air Heat Balance System Convective Heat Gain Rate,hourly;

  Output:Variable,L002_P01 DOAS Supply Inlet,System Node Mass Flow Rate,hourly;

  Output:Variable,L002_P01 PTAC SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L002_P01 Supply Inlet,System Node Current Density Volume Flow Rate;

  Output:Variable,L002_P01 Supply Inlet,System Node Standard Density Volume Flow Rate;

  Output:Variable,L002_P01 SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L002_P01 VRF SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L002_P01 WAHP SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L002_P01 PTHP SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L003_P01 DOAS Supply Inlet,System Node Mass Flow Rate,hourly;

  Output:Variable,L003_P01 PTAC SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L003_P01 Supply Inlet,System Node Current Density Volume Flow Rate;

  Output:Variable,L003_P01 Supply Inlet,System Node Standard Density Volume Flow Rate;

  Output:Variable,L003_P01 SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L003_P01 VRF SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L003_P01 WAHP SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L003_P01 PTHP SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L004_P01 DOAS Supply Inlet,System Node Mass Flow Rate,hourly;

  Output:Variable,L004_P01 PTAC SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L004_P01 Supply Inlet,System Node Current Density Volume Flow Rate;

  Output:Variable,L004_P01 Supply Inlet,System Node Standard Density Volume Flow Rate;

  Output:Variable,L004_P01 SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L004_P01 VRF SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L004_P01 WAHP SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L004_P01 PTHP SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L001_P01 DOAS Supply Inlet,System Node Mass Flow Rate,hourly;

  Output:Variable,L001_P01 PTAC SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L001_P01 Supply Inlet,System Node Current Density Volume Flow Rate;

  Output:Variable,L001_P01 Supply Inlet,System Node Standard Density Volume Flow Rate;

  Output:Variable,L001_P01 SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L001_P01 VRF SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L001_P01 WAHP SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L001_P01 PTHP SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L005_P01 DOAS Supply Inlet,System Node Mass Flow Rate,hourly;

  Output:Variable,L005_P01 PTAC SUPPLY INLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L005_P01 Supply Inlet,System Node Current Density Volume Flow Rate;

  Output:Variable,L005_P01 Supply Inlet,System Node Standard Density Volume Flow Rate;

  Output:Variable,L005_P01 SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L005_P01 VRF SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L005_P01 WAHP SUPPLY FAN OUTLET,System Node Current Density Volume Flow Rate;

  Output:Variable,L005_P01 PTHP SUPPLY INLET,System Node Current Density Volume Flow Rate;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:PREPROCESSORMESSAGE ===========

  Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    Cannot find Energy+.idd as specified in Energy+.ini.;  !- Message Line 1

  Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    Since the Energy+.IDD file cannot be read no range or choice checking was,  !- Message Line 1
    performed.;              !- Message Line 2

  Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    In HVACTemplate:System:DedicatedOutdoorAir "DOAS" the Dehumidification,  !- Message Line 1
    Control Type field=Multimode is not applicable for Cooling Coil,  !- Message Line 2
    Type=ChilledWater. Dehumidification Control Type reset to None.;  !- Message Line 3

